within Dynawo.Electrical.Controls.WECC;

/*
* Copyright (c) 2021, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
*/

record Parameters "Parameters of the PV WECC model"
  import Dynawo.Types;
  extends Icons.RecordsPackage;

  record Params_PlantControl
    parameter Boolean RefFlag "Plant level reactive power (0) or voltage control (1)" annotation(Dialog(tab="Plant Control"));
    parameter Boolean VCompFlag "Reactive droop (0) or line drop compensation (1) if RefFlag true" annotation(Dialog(tab="Plant Control"));
    parameter Boolean FreqFlag "Governor response disable (0) or enable (1)" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit Kc "Reactive droop when VCompFlag = 0" annotation(Dialog(tab="Plant Control"));
    parameter Types.Time tFilterPC "Voltage and reactive power filter time constant in s (typical: 0.01..0.02)" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit Dbd "Reactive power deadband when RefFlag = 0; Voltage deadband when RefFlag = 1" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit EMax "Maximum Volt/VAR error" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit EMin "Minimum Volt/VAR error" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit QMaxPu "Maximum plant level reactive power command in p.u (base SNom)" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit QMinPu "Minimum plant level reactive power command in p.u (base SNom)" annotation(Dialog(tab="Plant Control"));
    parameter Types.Time tFt "Plant controller Q output lead time constant in s" annotation(Dialog(tab="Plant Control"));
    parameter Types.Time tFv "Plant controller Q output lag time constant in s (typical: 0.15..5)" annotation(Dialog(tab="Plant Control"));
    parameter Types.Time tP "Active power filter time constant in s (typical: 0.01..0.02)" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit FDbd1 "Overfrequency deadband for governor response (typical: 0.004)" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit FDbd2 "Underfrequency deadband for governor response (typical: 0.004)" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit DDn "Down regulation droop (typical: 20..33.3)" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit DUp "Up regulation droop (typical: 0)" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit FEMax "Maximum power error in droop regulator" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit FEMin "Minimum power error in droop regulator" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit PMaxPu "Maximum plant level active power command in p.u (base SNom)" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit PMinPu "Minimum plant level active power command in p.u (base SNom)" annotation(Dialog(tab="Plant Control"));
    parameter Types.Time tLag "Plant controller P output lag time constant in s(typical: 0.15..5)" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit Kp "Volt/VAR regulator proportional gain" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit Ki "Volt/VAR regulator integral gain" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit Kpg "Droop regulator proportional gain" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit Kig "Droop regulator integral gain" annotation(Dialog(tab="Plant Control"));
    parameter Types.PerUnit VFrz "Voltage for freezing Volt/VAR regulator integrator (typical: 0..0.9)" annotation(Dialog(tab="Plant Control"));
  annotation(preferredView = "text");
  end Params_PlantControl;

  record Params_ElectricalControl
    parameter Boolean QFlag "Q control flag: const. pf or Q ctrl (0) or voltage/Q (1)" annotation(Dialog(tab="Electrical Control"));
    parameter Boolean VFlag "Voltage control flag: voltage control (0) or Q ctrl (1)" annotation(Dialog(tab="Electrical Control"));
    parameter Boolean PfFlag "Power factor flag: Q control (0) or pf control(1)" annotation(Dialog(tab="Electrical Control"));
    parameter Boolean PPriority "Q/P priority: Q priority (0) or P priority (1)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.Time tRv "Filter time constant terminal voltage in s(typical: 0.01..0.02)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit UMinPu "Low voltage condition trigger voltage for FRT in p.u (base UNom) (typical: 0..0.9)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit UMaxPu "High voltage condition trigger voltage for FRT in p.u (base UNom) (typical: 1.1..1.3)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit VRef0Pu "Reference voltage for reactive current injection in p.u (base UNom) (typical: 0.95..1.05)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit Dbd1 "Overvoltage deadband for reactive current injection (typical: -0.1..0)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit Dbd2 "Undervoltage deadband for reactive current injection (typical: 0..0.1)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit Kqv "K-Factor, reactive current injection gain (typical: 0..10)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit Iqh1Pu "Maximum reactive current injection (typical: 1..1.1) in p.u (base UNom, SNom)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit Iql1Pu "Minimum reactive current injection (typical: -1.1..-1) in p.u (base UNom, SNom)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.Time tP "Filter time constant active power in s (typical: 0.1..0.2)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit QMaxPu "Reactive power upper limit, when vFlag == 1 in p.u (base SNom)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit QMinPu "Reactive power lower limit, when vFlag == 1 in p.u (base SNom)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit Kqp "Proportional gain local reactive power PI controller" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit Kqi "Integrator gain local reactive power PI controller" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit VMaxPu "Maximum voltage at inverter terminal in p.u (base UNom) (typical: 1.05..1.15)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit VMinPu "Minimum voltage at inverter terminal in p.u (base UNom) (typical: 0.85..0.95)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit Kvp "Proportional gain local Voltage PI controller" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit Kvi "Integrator gain local Voltage PI controller" annotation(Dialog(tab="Electrical Control"));
    parameter Types.Time Tiq "Filter time constant reactive current in s(typical: 0.01..0.02)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.Time tPord "Filter time constant inverter active power in s" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit PMaxPu "Active power upper limit in p.u (base SNom) (typical: 1)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit PMinPu "Active power lower limit in p.u (base SNom) (typical: 0)" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit DPMax "Active power upper rate limit" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit DPMin "Active power lower rate limit" annotation(Dialog(tab="Electrical Control"));
    parameter Types.PerUnit IMaxPu "Maximal apparent current magnitude in p.u (base UNom, SNom)" annotation(Dialog(tab="Electrical Control"));
  annotation(preferredView = "text");
  end Params_ElectricalControl;

  record Params_GeneratorControl
    parameter Types.Time tG "Emulated delay in converter controls in s(Cannot be zero, typical: 0.02..0.05)" annotation(Dialog(tab="Generator Control"));
    parameter Types.Time tFilterGC "Filter time constant of terminal voltage in s(Cannot be set to zero, typical: 0.02..0.05)" annotation(Dialog(tab="Generator Control"));
    parameter Types.PerUnit IqrMinPu "Minimum rate-of-change of reactive current after fault in p.u (base UNom, SNom) (typical: -999..-1)" annotation(Dialog(tab="Generator Control"));
    parameter Types.PerUnit IqrMaxPu "Maximum rate-of-change of reactive current after fault in p.u (base UNom, SNom) (typical: 1..999)" annotation(Dialog(tab="Generator Control"));
    parameter Types.PerUnit Rrpwr "Active power recovery time [pu/s] (typical: 1..20)" annotation(Dialog(tab="Generator Control"));
    parameter Boolean RateFlag "Active current (=false) or active power (=true) ramp (if unkown set to false)" annotation(Dialog(tab="Generator Control"));
  annotation(preferredView = "text");
  end Params_GeneratorControl;

  record Params_PLL
    parameter Types.PerUnit KpPLL "PLL proportional gain" annotation(Dialog(tab="PLL"));
    parameter Types.PerUnit KiPLL "PLL integrator gain" annotation(Dialog(tab="PLL"));
    parameter Types.PerUnit OmegaMinPu "Lower frequency limit in p.u" annotation(Dialog(tab="PLL"));
    parameter Types.PerUnit OmegaMaxPu "Upper frequency limit in p.u" annotation(Dialog(tab="PLL"));
  annotation(preferredView = "text");
  end Params_PLL;

  record Params_VSourceRef
    parameter Types.Time tE "Emulated delay in converter controls in s (cannot be zero, typical: 0.02..0.05)";
    parameter Types.PerUnit RPu "Source resistance in p.u (base UNom, SNom)";
    parameter Types.PerUnit XPu "Source reactance in p.u (base UNom, SNom)";
  annotation(preferredView = "text");
  end Params_VSourceRef;

  record Params_DriveTrain
    parameter Types.Time Ht "Turbine Inertia in seconds (typical: 5s)";
    parameter Types.Time Hg "Generator Inertia in seconds (typical: 1s)";
    parameter Types.PerUnit Dshaft "Damping coefficient in p.u. (typical: 1.5 p.u.)";
    parameter Types.PerUnit Kshaft "Spring constant in p.u. (typical: 200 p.u.)";
  end Params_DriveTrain;

end Parameters;
