within Dynawo.Electrical.Sources;

/*
* Copyright (c) 2015-2019, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source time domain simulation tool for power systems.
*/

model WT4AIECelec_INIT

  import Modelica;
  import Modelica.Math;
  import Modelica.ComplexMath;
  import Dynawo;
  import Dynawo.Types;
  import Dynawo.Connectors;
  import Dynawo.Electrical.SystemBase;

  extends AdditionalIcons.Init;

  parameter Types.ApparentPowerModule SNom "Nominal converter apparent power in MVA";
  parameter Types.PerUnit Res "Electrical system serial resistance in p.u (base UNom, SNom)" annotation(
  Dialog(group = "group", tab = "Electrical"));
  parameter Types.PerUnit Xes "Electrical system serial reactance in p.u (base UNom, SNom)" annotation(
  Dialog(group = "group", tab = "Electrical"));
  parameter Types.PerUnit Ges "Electrical system shunt conductance in p.u (base UNom, SNom)" annotation(
  Dialog(group = "group", tab = "Electrical"));
  parameter Types.PerUnit Bes "Electrical system shunt susceptance in p.u (base UNom, SNom)"annotation(
  Dialog(group = "group", tab = "Electrical"));

  /*Parameters for initialization from load flow*/
  parameter Types.VoltageModulePu U0Pu "Start value of voltage amplitude at plant terminal (PCC) in p.u (base UNom)" annotation(
  Dialog(group = "group", tab = "Operating point"));
  parameter Types.Angle UPhase0 "Start value of voltage angle at plan terminal (PCC) in radians" annotation(
  Dialog(group = "group", tab = "Operating point"));
  parameter Types.ActivePowerPu P0Pu "Start value of active power at PCC in p.u (base SnRef) (receptor convention)" annotation(
  Dialog(group = "group", tab = "Operating point"));
  parameter Types.ReactivePowerPu Q0Pu "Start value of reactive power at PCC in p.u (base SnRef) (receptor convention)" annotation(
  Dialog(group = "group", tab = "Operating point"));

  Types.ComplexPerUnit u0Pu "Start value of the complex voltage at plant terminal (PCC) in p.u (base UNom)";
  Types.ComplexPerUnit i0Pu "Start value of the complex current at plant terminal (PCC) in p.u (base UNom, SnRef) (receptor convention)";
  Types.PerUnit IGsRe0Pu "Start value of the real component of the current at the converter's terminals (generator system) in p.u (Ubase, SNom) (generator convention)";
  Types.PerUnit IGsIm0Pu "Start value of the imaginary component of the current at the converter's terminals (generator system) in p.u (Ubase, SNom) (generator convention)";
  Types.PerUnit UGsRe0Pu "Start value of the real component of the voltage at the converter's terminals (generator system) in p.u (base UNom)";
  Types.PerUnit UGsIm0Pu "Start value of the imaginary component of the voltage at the converter's terminals (generator system) in p.u (base UNom)";

equation

  u0Pu = ComplexMath.fromPolar(U0Pu, UPhase0);
  i0Pu = ComplexMath.conj(Complex(P0Pu, Q0Pu) / u0Pu);
  IGsRe0Pu = (-i0Pu.re * SystemBase.SnRef / SNom) + (u0Pu.re * Ges - u0Pu.im * Bes);
  IGsIm0Pu = (-i0Pu.im * SystemBase.SnRef / SNom) + (u0Pu.re * Bes + u0Pu.im * Ges);
  UGsRe0Pu = u0Pu.re - Res * (i0Pu.re* SystemBase.SnRef / SNom) + Xes * (i0Pu.im* SystemBase.SnRef / SNom);
  UGsIm0Pu = u0Pu.im - Res * (i0Pu.im* SystemBase.SnRef / SNom) - Xes * (i0Pu.re* SystemBase.SnRef / SNom);

annotation(
    Icon(coordinateSystem(initialScale = 0.1)));

end WT4AIECelec_INIT;
