within Dynawo.Electrical.Sources;

/*
* Copyright (c) 2015-2019, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source time domain simulation tool for power systems.
*/

model WT4BIECelec "Converter Model and grid interface according to IEC 61400-27-1 standard for a wind turbine of type 4A"

  /*
  Equivalent circuit and conventions:
  */

  import Modelica;
  import Modelica.Math;
  import Modelica.ComplexMath;
  import Dynawo;
  import Dynawo.Types;
  import Dynawo.Connectors;
  import Dynawo.Electrical.SystemBase;
  import Dynawo.Electrical.Controls.Basics.SwitchOff;
  extends SwitchOff.SwitchOffGenerator;

  /*Constructive parameters*/
  parameter Types.ApparentPowerModule SNom "Nominal converter apparent power in MVA";
  parameter Types.PerUnit Res "Electrical system serial resistance in p.u (base UNom, SNom)" annotation(
  Dialog(group = "group", tab = "Electrical"));
  parameter Types.PerUnit Xes "Electrical system serial reactance in p.u (base UNom, SNom)" annotation(
  Dialog(group = "group", tab = "Electrical"));
  parameter Types.PerUnit Ges "Electrical system shunt conductance in p.u (base UNom, SNom)" annotation(
  Dialog(group = "group", tab = "Electrical"));
  parameter Types.PerUnit Bes "Electrical system shunt susceptance in p.u (base UNom, SNom)"annotation(
  Dialog(group = "group", tab = "Electrical"));

  /*Control parameters*/
  parameter Types.Time Tg "Current generation time constant in seconds" annotation(
  Dialog(group = "group", tab = "Generator"));
  parameter Types.PerUnit DipMax "Maximun active current ramp rate in p.u (base UNom, SNom)" annotation(
    Dialog(group = "group", tab = "Generator"));
  parameter Types.PerUnit DiqMax "Maximun reactive current ramp rate in p.u (base UNom, SNom)" annotation(
    Dialog(group = "group", tab = "Generator"));
  parameter Types.PerUnit DiqMin "Minimum reactive current ramp rate in p.u (base UNom, SNom)" annotation(
    Dialog(group = "group", tab = "Generator"));

  /*Mechanical parameters*/
  parameter Types.PerUnit Cdrt;
  parameter Types.PerUnit Kdrt;
  parameter Types.PerUnit Hwtr;
  parameter Types.PerUnit Hgen;

  /*Parameters for initialization from load flow*/
  parameter Types.VoltageModulePu U0Pu "Start value of voltage amplitude at plant terminal (PCC) in p.u (base UNom)" annotation(
  Dialog(group = "group", tab = "Operating point"));
  parameter Types.Angle UPhase0 "Start value of voltage angle at plan terminal (PCC) in radians" annotation(
  Dialog(group = "group", tab = "Operating point"));
  parameter Types.ActivePowerPu P0Pu "Start value of active power at PCC in p.u (base SnRef) (receptor convention)" annotation(
  Dialog(group = "group", tab = "Operating point"));
  parameter Types.ReactivePowerPu Q0Pu "Start value of reactive power at PCC in p.u (base SnRef) (receptor convention)" annotation(
  Dialog(group = "group", tab = "Operating point"));

  /*Parameters for internal initialization*/
  parameter Types.PerUnit IpMax0Pu "Start value of the maximum active current in p.u (base UNom, SNom) (generator convention)" annotation(
  Dialog(group = "group", tab = "Operating point"));
  parameter Types.PerUnit IqMax0Pu "Start value of the maximum reactive current in p.u (base UNom, SNom) (generator convention)" annotation(
  Dialog(group = "group", tab = "Operating point"));
  parameter Types.PerUnit IqMin0Pu "Start value of the minimum reactive current in p.u (base UNom, SNom) (generator convention)" annotation(
  Dialog(group = "group", tab = "Operating point"));
//  final parameter Types.ComplexPerUnit u0Pu = ComplexMath.fromPolar(U0Pu, UPhase0) "Start value of the complex voltage at plant terminal (PCC) in p.u (base UNom)";
//  final parameter Types.ComplexPerUnit i0Pu = ComplexMath.conj(Complex(P0Pu, Q0Pu) / u0Pu) "Start value of the complex current at plant terminal (PCC) in p.u (base UNom, SnRef) (receptor convention)";
  parameter Types.ComplexPerUnit u0Pu "Start value of the complex voltage at plant terminal (PCC) in p.u (base UNom)";
  parameter Types.ComplexPerUnit i0Pu "Start value of the complex current at plant terminal (PCC) in p.u (base UNom, SnRef) (receptor convention)";
  parameter Types.PerUnit IGsRe0Pu "Start value of the real component of the current at the converter's terminals (generator system) in p.u (Ubase, SNom) (generator convention)";
  parameter Types.PerUnit IGsIm0Pu "Start value of the imaginary component of the current at the converter's terminals (generator system) in p.u (Ubase, SNom) (generator convention)";
  parameter Types.PerUnit UGsRe0Pu "Start value of the real component of the voltage at the converter's terminals (generator system) in p.u (base UNom)";
  parameter Types.PerUnit UGsIm0Pu "Start value of the imaginary component of the voltage at the converter's terminals (generator system) in p.u (base UNom)";

  /*Inputs*/
  Modelica.Blocks.Interfaces.RealInput ipCmdPu(start = -P0Pu*SystemBase.SnRef / (SNom*U0Pu)) "d-axis reference current at the generator system module (converter) terminal in p.u (Ubase,SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {111, 10}, extent = {{11, -11}, {-11, 11}}, rotation = 0), iconTransformation(origin = {110, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealInput iqCmdPu(start = -Q0Pu*SystemBase.SnRef / (SNom*U0Pu)) "q-axis reference current at the generator system module (converter) terminal in p.u (Ubase,SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {111, -10}, extent = {{11, -11}, {-11, 11}}, rotation = 0), iconTransformation(origin = {110, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealInput ipMaxPu(start = IpMax0Pu) "Maximal d-axis reference current at the generator system module (converter) terminal in p.u (Ubase,SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {111, 70}, extent = {{11, -11}, {-11, 11}}, rotation = 0), iconTransformation(origin = {110, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealInput iqMaxPu(start = IqMax0Pu) "Maximal q-axis reference current at the generator system module (converter) terminal in p.u (Ubase,SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {111, 50}, extent = {{11, -11}, {-11, 11}}, rotation = 0), iconTransformation(origin = {110, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealInput iqMinPu(start = IqMin0Pu) "Minimal q-axis reference current at the generator system module (converter) terminal in p.u (Ubase,SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {111, 30}, extent = {{11, -11}, {-11, 11}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Interfaces.RealInput theta(start = UPhase0) "Phase shift of the converter's rotating frame with respect to the grid rotating frame in radians" annotation(
    Placement(visible = true, transformation(origin = {111, 90}, extent = {{11, -11}, {-11, 11}}, rotation = 0), iconTransformation(origin = {50, 110}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput paeroPu(start = -P0Pu*SystemBase.SnRef / SNom) "Phase shift of the converter's rotating frame with respect to the grid rotating frame in radians" annotation(
    Placement(visible = true, transformation(origin = {111, -50}, extent = {{11, -11}, {-11, 11}}, rotation = 0), iconTransformation(origin = {-50, 110}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));

  /*Outputs*/
  Modelica.Blocks.Interfaces.RealOutput uWtRePu(start = u0Pu.re) "Real component of the voltage at the wind turbine (electrical system) terminals in p.u (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-110, -61}, extent = {{-10, -10}, {10, 10}}, rotation = 180), iconTransformation(origin = {40, -110}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealOutput uWtImPu(start = u0Pu.im) "Imaginary component of the voltage at the wind turbine (electrical system) terminals in p.u (base UNom) " annotation(
    Placement(visible = true, transformation(origin = {-110, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 180), iconTransformation(origin = {80, -110}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealOutput iWtRePu(start = -i0Pu.re * SystemBase.SnRef / SNom) "Real component of the current at the wind turbine terminals in p.u (Ubase,SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-110, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 180), iconTransformation(origin = {-40, -110}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealOutput iWtImPu(start = -i0Pu.im * SystemBase.SnRef / SNom) "Imaginary component of the current at the wind turbine terminals n p.u (Ubase,SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-110, -41}, extent = {{-10, -10}, {10, 10}}, rotation = 180), iconTransformation(origin = {0, -110}, extent = {{10, 10}, {-10, -10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealOutput omegaGenPu(start = SystemBase.omegaRef0Pu) "Imaginary component of the current at the generator system module (converter) terminal in p.u (Ubase,SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {111, -90}, extent = {{-11, -11}, {11, 11}}, rotation = 0), iconTransformation(origin = {-81, -110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));

  /*Blocks*/
  Dynawo.Connectors.ACPower terminal(V(re(start = u0Pu.re), im(start = u0Pu.im)), i(re(start = i0Pu.re), im(start = i0Pu.im)))  annotation(
    Placement(visible = true, transformation(origin = {-94, 10}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {-110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  Dynawo.Electrical.Sources.BaseConverters.IECElecSystem iECElecSystem(Bes = Bes, Ges = Ges, IGsIm0Pu = IGsIm0Pu, IGsRe0Pu = IGsRe0Pu, P0Pu = P0Pu, Q0Pu = Q0Pu, Res = Res, SNom = SNom, U0Pu = U0Pu, UGsIm0Pu = UGsIm0Pu, UGsRe0Pu = UGsRe0Pu, UPhase0 = UPhase0, Xes = Xes, i0Pu = i0Pu, u0Pu = u0Pu) annotation(
    Placement(visible = true, transformation(origin = {-50, 10}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));

  Dynawo.Electrical.Sources.BaseConverters.IECGenSystem iECGenSystem(Bes = Bes,DipMax = DipMax, DiqMax = DiqMax, DiqMin = DiqMin, Ges = Ges, IGsIm0Pu = IGsIm0Pu, IGsRe0Pu = IGsRe0Pu, IpMax0Pu = IpMax0Pu, IqMax0Pu = IqMax0Pu, IqMin0Pu = IqMin0Pu, P0Pu = P0Pu, Q0Pu = Q0Pu, SNom = SNom, Tg = Tg, U0Pu = U0Pu, UPhase0 = UPhase0, i0Pu = i0Pu, u0Pu = u0Pu) annotation(
    Placement(visible = true, transformation(origin = {20, 10}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));

  Dynawo.Electrical.Sources.BaseConverters.IECMechanical iECMechanical(Cdrt = Cdrt, Hgen = Hgen, Hwtr = Hwtr, Kdrt = Kdrt, P0Pu = P0Pu, SNom = SNom)  annotation(
    Placement(visible = true, transformation(origin = {70, -50}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));

  Modelica.Blocks.Math.Product product annotation(
    Placement(visible = true, transformation(origin = {2, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Product product1 annotation(
    Placement(visible = true, transformation(origin = {2, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Add add annotation(
    Placement(visible = true, transformation(origin = {32, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

equation

  running.value = iECElecSystem.running;
/*Connectors*/
  connect(terminal, iECElecSystem.terminal) annotation(
    Line(points = {{-94, 10}, {-71, 10}}));
 connect(iECElecSystem.iGsRePu, iECGenSystem.iGsRePu) annotation(
    Line(points = {{-28, 20}, {-2, 20}}, color = {0, 0, 127}));
 connect(iECElecSystem.iGsImPu, iECGenSystem.iGsImPu) annotation(
    Line(points = {{-28, 0}, {-2, 0}}, color = {0, 0, 127}));
 connect(uWtImPu, iECElecSystem.uWtImPu) annotation(
    Line(points = {{-110, -80}, {-46, -80}, {-46, -12}}, color = {0, 0, 127}));
 connect(uWtRePu, iECElecSystem.uWtRePu) annotation(
    Line(points = {{-110, -61}, {-54, -61}, {-54, -12}}, color = {0, 0, 127}));
 connect(iWtRePu, iECElecSystem.iWtRePu) annotation(
    Line(points = {{-110, -20}, {-68, -20}, {-68, -12}}, color = {0, 0, 127}));
 connect(iWtImPu, iECElecSystem.iWtImPu) annotation(
    Line(points = {{-110, -41}, {-61, -41}, {-61, -12}}, color = {0, 0, 127}));
 connect(theta, iECGenSystem.theta) annotation(
    Line(points = {{111, 90}, {20, 90}, {20, 32}}, color = {0, 0, 127}));
 connect(iqMaxPu, iECGenSystem.iqMaxPu) annotation(
    Line(points = {{111, 50}, {70, 50}, {70, 22}, {42, 22}}, color = {0, 0, 127}));
 connect(iqMinPu, iECGenSystem.iqMinPu) annotation(
    Line(points = {{111, 30}, {80, 30}, {80, 16}, {42, 16}}, color = {0, 0, 127}));
 connect(ipCmdPu, iECGenSystem.ipCmdPu) annotation(
    Line(points = {{111, 10}, {42, 10}}, color = {0, 0, 127}));
 connect(iqCmdPu, iECGenSystem.iqCmdPu) annotation(
    Line(points = {{111, -10}, {80.5, -10}, {80.5, 4}, {42, 4}}, color = {0, 0, 127}));
 connect(product.y, add.u1) annotation(
    Line(points = {{13, -30}, {20, -30}, {20, -44}}, color = {0, 0, 127}));
 connect(product1.y, add.u2) annotation(
    Line(points = {{13, -70}, {20, -70}, {20, -56}}, color = {0, 0, 127}));
 connect(add.y, iECMechanical.pagPu) annotation(
    Line(points = {{43, -50}, {48, -50}}, color = {0, 0, 127}));
 connect(paeroPu, iECMechanical.paeroPu) annotation(
    Line(points = {{111, -50}, {92, -50}}, color = {0, 0, 127}));
 connect(iECElecSystem.uGsRePu, product.u2) annotation(
    Line(points = {{-32, -12}, {-32, -36}, {-10, -36}}, color = {0, 0, 127}));
 connect(iECElecSystem.uGsImPu, product1.u2) annotation(
    Line(points = {{-39, -12}, {-39, -76}, {-10, -76}}, color = {0, 0, 127}));
 connect(ipMaxPu, iECGenSystem.ipMaxPu) annotation(
    Line(points = {{111, 70}, {50, 70}, {50, 28}, {42, 28}}, color = {0, 0, 127}));
 connect(iECGenSystem.iGsRePu, product.u1) annotation(
    Line(points = {{-2, 20}, {-16, 20}, {-16, -24}, {-10, -24}}, color = {0, 0, 127}));
 connect(iECGenSystem.iGsImPu, product1.u1) annotation(
    Line(points = {{-2, 0}, {-20, 0}, {-20, -64}, {-10, -64}}, color = {0, 0, 127}));
 connect(iECMechanical.omegaGenPu, omegaGenPu) annotation(
    Line(points = {{80, -72}, {80, -90}, {111, -90}}, color = {0, 0, 127}));

annotation(
    Icon(graphics = {Rectangle(fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, 100}, {100, -100}}), Text(origin = {0, 30}, extent = {{-90, -30}, {90, 30}}, textString = "IEC WT4B"), Text(origin = {0, -30}, extent = {{-90, -30}, {90, 30}}, textString = "Converter")}, coordinateSystem(initialScale = 0.1)));

end WT4BIECelec;
