within Dynawo.Electrical.StaticVarCompensators;

/*
* Copyright (c) 2021, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
*/

model SVarCPVRemoteSimplified "PV static var compensator simplified model with remote voltage regulation"
  import Modelica;
  import Dynawo.Types;
  import Dynawo.Connectors;
  import Dynawo.Electrical.Controls.Basics.SwitchOff;

  extends AdditionalIcons.SVarC;
  extends SwitchOff.SwitchOffShunt;

  type BStatus = enumeration (Standard "Susceptance is between its maximal and minimal values",
                              SusceptanceMax "Susceptance is fixed to its maximal value",
                              SusceptanceMin "Susceptance is fixed to its minimal value");

  Connectors.ACPower terminal(V(re(start = u0Pu.re), im(start = u0Pu.im)), i(re(start = i0Pu.re), im(start = i0Pu.im))) "Connector used to connect the static var compensator to the grid";
  input Types.VoltageModulePu URegulatedPu "Regulated voltage in p.u (base UNomRemote)";

  parameter Types.PerUnit BMaxPu "Maximum value for the variable susceptance in p.u (base UNomLocal, SnRef)";
  parameter Types.PerUnit BMinPu "Minimum value for the variable susceptance in p.u (base UNomLocal, SnRef)";
  parameter Types.PerUnit BShuntPu "Fixed susceptance of the static var compensator in p.u (for standby mode) (base UNomLocal, SnRef)";
  parameter Types.VoltageModule UNomRemote "Static var compensator remote nominal voltage in kV";
  parameter Types.VoltageModule URef0Pu  "Start value of voltage reference in kV";

  input Types.VoltageModule URefPu(start = URef0Pu) "Voltage reference for the regulation in kV";

  Types.PerUnit BVarPu(start = BVar0Pu) "Variable susceptance of the static var compensator in p.u (base UNomLocal, SnRef)";
  Types.PerUnit BPu(start = B0Pu) "Susceptance of the static var compensator in p.u (base UNomLocal, SnRef)";
  Types.ReactivePowerPu QInjPu(start = B0Pu * U0Pu ^ 2) "Reactive power in p.u (base SnRef) (generator convention)";
  Types.ActivePowerPu PInjPu(start = 0) "Active power in p.u (base SnRef) (generator convention)";
  BStatus bStatus (start = BStatus.Standard) "Susceptance value status: standard, susceptancemax, susceptancemin";

protected
  parameter Types.PerUnit B0Pu "Start value of the susceptance in p.u (base UNomLocal, SnRef)";
  parameter Types.VoltageModulePu U0Pu  "Start value of voltage amplitude at injector terminal in p.u (base UNomLocal)";
  parameter Types.ComplexVoltagePu u0Pu  "Start value of complex voltage at injector terminal in p.u (base UNomLocal)";
  parameter Types.ComplexCurrentPu i0Pu  "Start value of complex current at injector terminal in p.u (base UNomLocal, SnRef) (receptor convention)";
  final parameter Types.PerUnit BVar0Pu = B0Pu - BShuntPu "Start value of variable susceptance in p.u (base UNomLocal, SnRef)";

equation

  when BVarPu >= BMaxPu and URegulatedPu <= URefPu then
    bStatus = BStatus.SusceptanceMax;
  elsewhen BVarPu <= BMinPu and URegulatedPu >= URefPu then
    bStatus = BStatus.SusceptanceMin;
  elsewhen (BVarPu < BMaxPu or URegulatedPu > URefPu) and (BVarPu > BMinPu or URegulatedPu < URefPu) then
    bStatus = BStatus.Standard;
  end when;

  if (running.value) then
    terminal.i = terminal.V * Complex(0, BPu);
    BPu =  BVarPu + BShuntPu;
    if bStatus == BStatus.Standard then
      URegulatedPu = URefPu;
    elseif bStatus == BStatus.SusceptanceMax then
      BVarPu = BMaxPu;
    else
      BVarPu = BMinPu;
    end if;
  else
    terminal.i = Complex(0);
    BVarPu = 0.;
    BPu = 0.;
  end if;

  PInjPu = 0;
  QInjPu = - ComplexMath.imag(terminal.V * ComplexMath.conj(terminal.i));

  annotation(preferredView = "text");
end SVarCPVRemoteSimplified;
