within Dynawo.Examples.VSCIB;

model VSCIBStepPQ "Grid following Voltage Source Converter with infinite bus - Active and reactive power reference tracking test"
  /*
    * Copyright (c) 2015-2020, RTE (http://www.rte-france.com)
    * See AUTHORS.txt
    * All rights reserved.
    * This Source Code Form is subject to the terms of the Mozilla Public
    * License, v. 2.0. If a copy of the MPL was not distributed with this
    * file, you can obtain one at http://mozilla.org/MPL/2.0/.
    * SPDX-License-Identifier: MPL-2.0
    *
    * This file is part of Dynawo, an hybrid C++/Modelica open source time domain simulation tool for power systems.
    */

  import Dynawo;

  extends Icons.Example;

  Dynawo.Electrical.Buses.InfiniteBus infiniteBus(UPhase = 0, UPu = 0.90081) annotation(
    Placement(visible = true, transformation(origin = {-98, 0}, extent = {{-20, -20}, {20, 20}}, rotation = -90)));
  Dynawo.Electrical.Lines.Line line1(BPu = 0, GPu = 0, RPu = 0, XPu = 0.022522) annotation(
    Placement(visible = true, transformation(origin = {-39, 25}, extent = {{-25, -25}, {25, 25}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line line2(BPu = 0, GPu = 0, RPu = 0, XPu = 0.04189) annotation(
    Placement(visible = true, transformation(origin = {-39, -23}, extent = {{-25, -25}, {25, 25}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformerFixedRatio transformer(BPu = 0, GPu = 0, RPu = 0, XPu = 0.00675, rTfoPu = 1) annotation(
    Placement(visible = true, transformation(origin = {32, 6.66134e-16}, extent = {{-24, -24}, {24, 24}}, rotation = 0)));
  Dynawo.Examples.VSCIB.BaseModel.GfolConverter gfolConverter(Cdc = 0.01, Cfilter = 0.066, ConvFixLossPu = 0, ConvVarLossPu = 0, DroopFP = 0, DroopUQ = 0, IMaxPu = 1.1, IdConv0Pu = 0.5, IdPcc0Pu = 0.5, IdcSource0Pu = 0.45, IdcSourceRef0Pu = 1, IqConv0Pu = 0, IqPcc0Pu = 0, KiPll = 0, Kic = 25, KpPll = 1, Kpc = 2.39, Kpdc = 50, Lfilter = 0.15, Ltransformer = 0.2, P0Pu = 0.45, PMaxPu = 0.9, PRef0Pu = 0.45, PstepHPu = 0, Q0Pu = 0, QMaxPu = 0.3, QRef0Pu = 0, QstepHPu = 0, RPmaxPu = 0, Rfilter = 0.005, Rtransformer = 0.01, SNom = 100, Theta0 = 0.12, UdConv0Pu = 0.9, UdFilter0Pu = 0.9, Udc0Pu = 1, UqConv0Pu = 0, UstepHPu = 0, i0Pu = Complex(-0.5, 0), t_Pstep = 0.4, t_Qstep = 0, t_Ustep = 0, tauIdRef = 0.04, tauIqRef = 0.04, u0Pu = Complex(0.9, 0)) annotation(
    Placement(visible = true, transformation(origin = {84, -4.21885e-15}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
  Dynawo.Electrical.Events.NodeFault nodeFault(RPu = 0, XPu = 0, tBegin = 0.8, tEnd = 0.9) annotation(
    Placement(visible = true, transformation(origin = {41, -49}, extent = {{-19, 19}, {19, -19}}, rotation = 0)));

equation

  line1.switchOffSignal1.value = false;
  line1.switchOffSignal2.value = false;
  line2.switchOffSignal1.value = false;
  line2.switchOffSignal2.value = false;
  transformer.switchOffSignal1.value = false;
  transformer.switchOffSignal2.value = false;
  connect(line1.terminal1, infiniteBus.terminal) annotation(
    Line(points = {{-64, 25}, {-64, 0}, {-98, 0}}, color = {0, 0, 255}));
  connect(line2.terminal1, infiniteBus.terminal) annotation(
    Line(points = {{-64, -23}, {-64, 0}, {-98, 0}}, color = {0, 0, 255}));
  connect(transformer.terminal2, gfolConverter.aCPower) annotation(
    Line(points = {{56, 0}, {66, 0}}, color = {0, 0, 255}));
  connect(line1.terminal2, transformer.terminal1) annotation(
    Line(points = {{-14, 25}, {0, 25}, {0, 0}, {8, 0}}, color = {0, 0, 255}));
  connect(line2.terminal2, transformer.terminal1) annotation(
    Line(points = {{-14, -23}, {0, -23}, {0, 0}, {8, 0}}, color = {0, 0, 255}));
  connect(nodeFault.terminal, line2.terminal2) annotation(
    Line(points = {{42, -48}, {-14, -48}, {-14, -23}}, color = {0, 0, 255}));

  annotation(
    experiment(StartTime = 0, StopTime = 2, Tolerance = 1e-06, Interval = 0.004),
    __OpenModelica_simulationFlags(initialStepSize = "0.001", lv = "LOG_STATS", nls = "kinsol", s = "ida", nlsLS = "klu", maxIntegrationOrder = "2", maxStepSize = "10", emit_protected = "()"),
    Documentation(info = "<html><head></head><body><span style=\"font-size: 12px;\">
    This test case represents a 2220 MWA synchronous machine connected to an infinite bus through a transformer and two lines in parallel. <div><br></div><div> The simulated event is a 0.02 p.u. step variation on the generator mechanical power Pm occurring at t=1s.
    </div><div><br></div><div>The two following figures show the expected evolution of the generator's voltage and active power during the simulation.
    <figure>
    <img width=\"450\" src=\"modelica://Dynawo/Examples/SMIB/Resources/Images/PGen.png\">
    </figure>
    <figure>
    <img width=\"450\" src=\"modelica://Dynawo/Examples/SMIB/Resources/Images/UStatorPu.png\">
    </figure>
    We observe that the active power is increased by 44.05 MW. The voltage drop between the infinite bus and the machine terminal is consequently increased, resulting in a decrease of the machine terminal voltage.
    </div><div><br></div><div>Initial equation are provided on the generator's differential variables to ensure a steady state initialisation by the Modelica tool. It had to be written here and not directly in Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous because the Dynawo simulator applies a different initialisation strategy that does not involve the initial equation section.
    </div><div><br></div><div><br></div><div><br></div><div><br></div><div><br></div><div><span style=\"font-size: 12px;\"><br></span></div></div></body></html>
    "),
  Diagram(graphics = {Rectangle(extent = {{88, 12}, {88, 12}})}));

end VSCIBStepPQ;
